<!doctype html><html itemscope lang=en-us itemtype=http://schema.org/WebPage><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1,maximum-scale=5"><meta name=theme-name content="hugoplate"><title>IPB Applications in Thermal Power Plants | Wetown</title><meta name=description content="A comprehensive engineering guide to IPB (isolated phase bus) applications in thermal power plants. Covers generator connections, auxiliary systems, switchgear interfaces, and key design considerations for 300MW–1000MW class units."><link rel=canonical href=https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/><link rel="shortcut icon" href=/images/favicon_hu_c81d86cac452f238.png type=image/x-icon><link rel=icon href=/images/favicon_hu_c81d86cac452f238.png type=image/x-icon><link rel=icon type=image/png sizes=48x48 href=/images/favicon_hu_272a290ff2e2ea9f.png><link rel=icon type=image/png sizes=96x96 href=/images/favicon_hu_c81d86cac452f238.png><link rel=apple-touch-icon sizes=144x144 href=/images/favicon_hu_f4f3756733d6eabc.png><link rel=manifest href=/manifest.webmanifest><meta name=msapplication-TileColor content="#ddd"><meta name=theme-color content="#ffffff"><base href=https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/><title>IPB Applications in Thermal Power Plants | Wetown</title><link rel=canonical href=https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/ itemprop=url><meta name=keywords content="IPB thermal power plant,火电厂离相母线,generator isolated phase bus,power plant busbar connection,IPB 300MW 600MW 1000MW"><meta name=description content="A comprehensive engineering guide to IPB (isolated phase bus) applications in thermal power plants. Covers generator connections, auxiliary systems, switchgear interfaces, and key design considerations for 300MW–1000MW class units."><meta name=author content="Wetown Electric Group"><meta property="og:image" content="https://www.elecpower.cn/images/og-image.png"><meta name=twitter:image content="https://www.elecpower.cn/images/og-image.png"><meta name=twitter:card content="summary_large_image"><meta property="og:image:width" content="900"><meta property="og:image:height" content="600"><meta property="og:image:type" content="image/.png"><meta property="og:title" content="IPB Applications in Thermal Power Plants | Wetown"><meta property="og:description" content="A comprehensive engineering guide to IPB (isolated phase bus) applications in thermal power plants. Covers generator connections, auxiliary systems, switchgear interfaces, and key design considerations for 300MW–1000MW class units."><meta property="og:type" content="website"><meta property="og:url" content="https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/"><meta name=twitter:title content="IPB Applications in Thermal Power Plants | Wetown"><meta name=twitter:description content="A comprehensive engineering guide to IPB (isolated phase bus) applications in thermal power plants. Covers generator connections, auxiliary systems, switchgear interfaces, and key design considerations for 300MW–1000MW class units."><script type=application/ld+json>[{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://www.elecpower.cn/","name":"Home","position":1},{"@type":"ListItem","item":"https://www.elecpower.cn/blog/","name":"Blog","position":2},{"@type":"ListItem","item":"https://www.elecpower.cn/blog/ipb-applications/","name":"IPB Applications","position":3},{"@type":"ListItem","item":"https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/","name":"Isolated Phase Bus (IPB) in Thermal Power Plants: Engineering Applications Guide","position":4}]},{"@context":"https://schema.org","@type":"Article","articleSection":"IPB Applications","author":{"@type":"Person","description":"Technical author specializing in power busbar systems","name":"Andy","url":""},"dateModified":"2026-04-23T00:00:00+08:00","datePublished":"2026-04-23T00:00:00+08:00","description":"A comprehensive engineering guide to IPB (isolated phase bus) applications in thermal power plants. Covers generator connections, auxiliary systems, switchgear interfaces, and key design considerations for 300MW–1000MW class units.","headline":"Isolated Phase Bus (IPB) in Thermal Power Plants: Engineering Applications Guide","image":{"@type":"ImageObject","url":"https://www.elecpower.cn/images/og-image.png"},"inLanguage":"en-US","isAccessibleForFree":true,"keywords":"IPB, thermal power plant, 火电厂, generator connection, busbar application","mainEntityOfPage":{"@id":"https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/","@type":"WebPage"},"publisher":{"@type":"Organization","logo":{"@type":"ImageObject","url":"https://www.elecpower.cn/images/logo.png"},"name":"ElecPower","url":"https://www.elecpower.cn/"},"speakable":{"@type":"SpeakableSpecification","cssSelector":["article h1","article p:first-of-type"]}}]</script><script>let indexURL="https://www.elecpower.cn/searchindex.json",includeSectionsInSearch=["blog"],search_no_results="No results for",search_initial_message="Type something to search.."</script><meta name=description content="A comprehensive engineering guide to IPB (isolated phase bus) applications in thermal power plants. Covers generator connections, auxiliary systems, switchgear interfaces, and key design considerations for 300MW–1000MW class units."><link rel=canonical href=https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/><meta http-equiv=x-dns-prefetch-control content="on"><link rel=preconnect href=https://use.fontawesome.com crossorigin><link rel=preconnect href=//cdnjs.cloudflare.com><link rel=preconnect href=//www.googletagmanager.com><link rel=preconnect href=//www.google-analytics.com><link rel=dns-prefetch href=https://use.fontawesome.com><link rel=dns-prefetch href=//ajax.googleapis.com><link rel=dns-prefetch href=//cdnjs.cloudflare.com><link rel=dns-prefetch href=//www.googletagmanager.com><link rel=dns-prefetch href=//www.google-analytics.com><link rel=dns-prefetch href=//fonts.googleapis.com><link rel=dns-prefetch href=//connect.facebook.net><link rel=dns-prefetch href=//platform.linkedin.com><link rel=dns-prefetch href=//platform.twitter.com><link rel=preconnect href=https://fonts.googleapis.com><link rel=preconnect href=https://fonts.gstatic.com crossorigin><script>(function(){const e=document.createElement("link");e.href="https://fonts.googleapis.com/css2?family=Heebo:wght@400;600&family=Signika:wght@500;700&display=swap",e.type="text/css",e.rel="stylesheet",document.head.appendChild(e)})()</script><link href=/css/style.c6e387d9995b792a6c3c21228ec1636668a6b70c49f8942793bfa350ef85415d.css integrity="sha256-xuOH2ZlbeSpsPCEijsFjZmimtwxJ+JQnk7+jUO+FQV0=" rel=stylesheet><link rel=stylesheet href=/css/style-lazy.min.9e7e035d2f064fe004383f2ffc11a8f2966ef7b51c5fb2fac926e35c0061b5cf.css integrity="sha256-nn4DXS8GT+AEOD8v/BGo8pZu97UcX7L6ySbjXABhtc8=" media=print onload='this.media="all",this.onload=null'></head><body><header class="header sticky top-0 z-30"><nav class="navbar container"><div class=order-0><a class="navbar-brand block" href=/><span class="text-3xl font-bold font-secondary text-primary dark:text-white" style=font-family:signika,sans-serif;letter-spacing:-1px>ElecPower | Wetown</span></a></div><input id=nav-toggle type=checkbox class=hidden>
<label for=nav-toggle class="order-3 cursor-pointer flex items-center lg:hidden text-text-dark dark:text-white lg:order-1"><svg id="show-button" class="h-6 fill-current block" viewBox="0 0 20 20"><title>Menu Open</title><path d="M0 3h20v2H0V3zm0 6h20v2H0V9zm0 6h20v2H0V0z"/></svg>
<svg id="hide-button" class="h-6 fill-current hidden" viewBox="0 0 20 20"><title>Menu Close</title><polygon points="11 9 22 9 22 11 11 11 11 22 9 22 9 11 -2 11 -2 9 9 9 9 -2 11 -2" transform="rotate(45 10 10)"/></svg></label><ul id=nav-menu class="navbar-nav order-3 hidden lg:flex w-full pb-6 lg:order-1 lg:w-auto lg:space-x-2 lg:pb-0 xl:space-x-8"><li class=nav-item><a class=nav-link href=/>Home</a></li><li class=nav-item><a class=nav-link href=/products>Products</a></li><li class=nav-item><a class=nav-link href=/applications>Applications</a></li><li class=nav-item><a class=nav-link href=/blog>Blog</a></li><li class=nav-item><a class=nav-link href=/faq>FAQ</a></li><li class=nav-item><a class=nav-link href=/about>About Us</a></li><li class=nav-item><a class=nav-link href=/contact>Contact</a></li></ul><div class="order-1 ml-auto flex items-center md:order-2 lg:ml-0"><button aria-label=search class="border-border text-text-dark hover:text-primary
dark:border-darkmode-border mr-5 inline-block border-r pr-5
text-xl dark:text-white cursor-pointer dark:hover:text-darkmode-primary" data-target=search-modal>
<i class="fa-solid fa-search"></i></button><div class="theme-switcher mr-5 invisible"><input id=theme-switcher data-theme-switcher type=checkbox>
<label for=theme-switcher><span class=sr-only>theme switcher</span>
<span><svg class="absolute left-1/2 top-1/2 -translate-x-1/2 -translate-y-1/2 z-10 opacity-100 dark:opacity-0" viewBox="0 0 56 56" fill="#fff" height="16" width="16"><path d="M30 4.6c0-1-.9-2-2-2a2 2 0 00-2 2v5c0 1 .9 2 2 2s2-1 2-2zm9.6 9a2 2 0 000 2.8c.8.8 2 .8 2.9.0L46 13a2 2 0 000-2.9 2 2 0 00-3 0zm-26 2.8c.7.8 2 .8 2.8.0.8-.7.8-2 0-2.9L13 10c-.7-.7-2-.8-2.9.0-.7.8-.7 2.1.0 3zM28 16A12 12 0 0016 28a12 12 0 0012 12 12 12 0 0012-12A12 12 0 0028 16zm23.3 14c1.1.0 2-.9 2-2s-.9-2-2-2h-4.9a2 2 0 00-2 2c0 1.1 1 2 2 2zM4.7 26a2 2 0 00-2 2c0 1.1.9 2 2 2h4.9c1 0 2-.9 2-2s-1-2-2-2zm37.8 13.6a2 2 0 00-3 0 2 2 0 000 2.9l3.6 3.5a2 2 0 002.9.0c.8-.8.8-2.1.0-3zM10 43.1a2 2 0 000 2.9c.8.7 2.1.8 3 0l3.4-3.5c.8-.8.8-2.1.0-2.9s-2-.8-2.9.0zm20 3.4c0-1.1-.9-2-2-2a2 2 0 00-2 2v4.9c0 1 .9 2 2 2s2-1 2-2z"/></svg>
<svg class="absolute left-1/2 top-1/2 -translate-x-1/2 -translate-y-1/2 z-10 opacity-0 dark:opacity-100" viewBox="0 0 24 24" fill="none" height="16" width="16"><path fill="#000" fill-rule="evenodd" clip-rule="evenodd" d="M8.2 2.2c1-.4 2 .6 1.6 1.5-1 3-.4 6.4 1.8 8.7a8.4 8.4.0 008.7 1.8c1-.3 2 .5 1.5 1.5v.1A10.3 10.3.0 0112.4 22 10.3 10.3.0 013.2 6.7c1-2 2.9-3.5 4.9-4.4z"/></svg></span></label></div><script>var darkMode=localStorage.getItem("theme")==="dark";localStorage.getItem("theme")===null&&(darkMode=!1,window.matchMedia("(prefers-color-scheme: dark)").matches&&(darkMode=!0)),darkMode?document.documentElement.classList.add("dark"):document.documentElement.classList.remove("dark"),document.addEventListener("DOMContentLoaded",()=>{var e=document.querySelectorAll("[data-theme-switcher]"),t=document.querySelector(".theme-switcher");[].forEach.call(e,function(e){e.checked=darkMode,e.addEventListener("click",()=>{document.documentElement.classList.toggle("dark"),localStorage.setItem("theme",document.documentElement.classList.contains("dark")?"dark":"light")})}),t.classList.remove("invisible")})</script></div></nav></header><div class=search-modal aria-hidden=true style=--color-primary:#121212><div data-target=close-search-modal class=search-modal-overlay></div><div class=search-wrapper data-image=true data-description=true data-tags=true data-categories=true><div class=search-wrapper-header><label for=search-modal-input style=margin-top:-1px><span class=sr-only>search icon</span>
<svg viewBox="0 0 512 512" height="18" width="18" class="search-icon" data-type="search"><path fill="currentColor" d="M416 208c0 45.9-14.9 88.3-40 122.7L502.6 457.4c12.5 12.5 12.5 32.8.0 45.3s-32.8 12.5-45.3.0L330.7 376c-34.4 25.2-76.8 40-122.7 40C93.1 416 0 322.9.0 208S93.1.0 208 0 416 93.1 416 208zM208 352a144 144 0 100-288 144 144 0 100 288z"/></svg>
<svg viewBox="0 0 512 512" height="18" width="18" class="search-reset" data-type="reset"><path fill="currentColor" d="M256 512A256 256 0 10256 0a256 256 0 100 512zM175 175c9.4-9.4 24.6-9.4 33.9.0l47 47 47-47c9.4-9.4 24.6-9.4 33.9.0s9.4 24.6.0 33.9l-47 47 47 47c9.4 9.4 9.4 24.6.0 33.9s-24.6 9.4-33.9.0l-47-47-47 47c-9.4 9.4-24.6 9.4-33.9.0s-9.4-24.6.0-33.9l47-47-47-47c-9.4-9.4-9.4-24.6.0-33.9z"/></svg>
</label><input id=search-modal-input type=text data-search-input autocomplete=off aria-label=Search placeholder="Search Post..."></div><div class=search-wrapper-body><div class=search-result data-search-result></div><span class=search-result-empty>Type something to search..</span></div><div class=search-wrapper-footer><span><kbd><svg width="14" height="14" fill="currentColor" viewBox="0 0 16 16"><path d="M3.204 11h9.592L8 5.519 3.204 11zm-.753-.659 4.796-5.48a1 1 0 011.506.0l4.796 5.48c.566.647.106 1.659-.753 1.659H3.204a1 1 0 01-.753-1.659z"/></svg>
</kbd><kbd><svg width="14" height="14" fill="currentColor" style="margin-top:1px" viewBox="0 0 16 16"><path d="M3.204 5h9.592L8 10.481 3.204 5zm-.753.659 4.796 5.48a1 1 0 001.506.0l4.796-5.48c.566-.647.106-1.659-.753-1.659H3.204a1 1 0 00-.753 1.659z"/></svg>
</kbd>to navigate
</span><span><kbd><svg width="12" height="12" fill="currentColor" style="display:inline-block" viewBox="0 0 16 16"><path fill-rule="evenodd" d="M14.5 1.5a.5.5.0 01.5.5v4.8a2.5 2.5.0 01-2.5 2.5H2.707l3.347 3.346a.5.5.0 01-.708.708l-4.2-4.2a.5.5.0 010-.708l4-4a.5.5.0 11.708.708L2.707 8.3H12.5A1.5 1.5.0 0014 6.8V2a.5.5.0 01.5-.5z"/></svg>
</kbd>to select
</span><span class=search-result-info></span>
<span data-target=close-search-modal><kbd>ESC</kbd> to close</span></div></div></div><main><section class="section pt-7"><div class=container><div class="row justify-center"><article class=lg:col-10><h1 class="h2 mb-4">Isolated Phase Bus (IPB) in Thermal Power Plants: Engineering Applications Guide</h1><ul class=mb-4><li class="mr-4 inline-block"><a href=/authors//><i class="fa-regular fa-circle-user mr-2"></i></a></li><li class="mr-4 inline-block"><i class="fa-regular fa-folder mr-2"></i>
<a href=/categories/ipb-applications/>IP b applications
,
</a><a href=/categories/power-plant/>Power plant</a></li><li class="mr-4 inline-block"><i class="fa-regular fa-clock mr-2"></i>
April 23, 2026</li></ul><div class="content mb-10"><details open class="table-of-content blog"><summary>Table of Contents</summary><nav id=TableOfContents><ol><li><a href=#1-why-thermal-power-plants-require-ipb>1. Why Thermal Power Plants Require IPB</a><ol><li><a href=#11-scale-of-fault-currents>1.1 Scale of Fault Currents</a></li><li><a href=#12-operational-life-matching-plant-design-life>1.2 Operational Life Matching Plant Design Life</a></li><li><a href=#13-grid-code-compliance>1.3 Grid Code Compliance</a></li></ol></li><li><a href=#2-primary-ipb-connection-scheme-in-thermal-power-plants>2. Primary IPB Connection Scheme in Thermal Power Plants</a><ol><li><a href=#21-generator-to-main-transformer-connection>2.1 Generator to Main Transformer Connection</a></li><li><a href=#22-typical-electrical-parameters>2.2 Typical Electrical Parameters</a></li><li><a href=#23-generator-circuit-breaker-position>2.3 Generator Circuit Breaker Position</a></li></ol></li><li><a href=#3-auxiliary-system-connections>3. Auxiliary System Connections</a><ol><li><a href=#31-unit-auxiliary-transformer-uat-connection>3.1 Unit Auxiliary Transformer (UAT) Connection</a></li><li><a href=#32-excitation-transformer-connection>3.2 Excitation Transformer Connection</a></li><li><a href=#33-pt-and-lightning-arrester-connections>3.3 PT and Lightning Arrester Connections</a></li></ol></li><li><a href=#4-civil-structure-coordination>4. Civil Structure Coordination</a><ol><li><a href=#41-cable-and-busbar-trench-layout>4.1 Cable and Busbar Trench Layout</a></li><li><a href=#42-support-steel-structures>4.2 Support Steel Structures</a></li><li><a href=#43-wall-and-floor-penetrations>4.3 Wall and Floor Penetrations</a></li></ol></li><li><a href=#5-environmental-and-site-conditions>5. Environmental and Site Conditions</a><ol><li><a href=#51-temperature-and-climate>5.1 Temperature and Climate</a></li><li><a href=#52-pollution-and-coastal-environments>5.2 Pollution and Coastal Environments</a></li><li><a href=#53-seismic-requirements>5.3 Seismic Requirements</a></li></ol></li><li><a href=#6-monitoring-and-protection-systems>6. Monitoring and Protection Systems</a><ol><li><a href=#61-temperature-monitoring>6.1 Temperature Monitoring</a></li><li><a href=#62-pressure-and-humidity-monitoring>6.2 Pressure and Humidity Monitoring</a></li><li><a href=#63-protection-coordination>6.3 Protection Coordination</a></li></ol></li><li><a href=#7-pre-commissioning-checks>7. Pre-Commissioning Checks</a></li><li><a href=#8-common-design-and-interface-issues>8. Common Design and Interface Issues</a><ol><li><a href=#81-information-required-from-the-ipb-supplier>8.1 Information Required from the IPB Supplier</a></li><li><a href=#82-interface-risk-areas>8.2 Interface Risk Areas</a></li></ol></li><li><a href=#related-articles>Related Articles</a></li></ol></nav></details><h1 id=isolated-phase-bus-ipb-in-thermal-power-plants-engineering-applications-guide>Isolated Phase Bus (IPB) in Thermal Power Plants: Engineering Applications Guide</h1><p>Isolated Phase Bus (IPB) is the dominant busbar technology for high-current electrical connections in thermal power plants. In units ranging from 300 MW to 1,000 MW and beyond, IPB serves as the critical link between the generator and the main transformer — a connection that must carry tens of thousands of amps fault-free for decades.</p><p>This article provides an engineering-focused guide to IPB applications in thermal power plants. It covers the primary connection scheme, auxiliary system interfaces, civil structure coordination, environmental design considerations, and key factors that plant designers and EPC contractors need to verify with IPB suppliers.</p><hr><h2 id=1-why-thermal-power-plants-require-ipb>1. Why Thermal Power Plants Require IPB</h2><h3 id=11-scale-of-fault-currents>1.1 Scale of Fault Currents</h3><p>A 600 MW generator operating at 20 kV generates a full-load current of approximately 17,320 A. During a three-phase bolted fault at the generator terminals, the initial symmetrical short-circuit current can reach 150 kA to 250 kA, with peak electromagnetic forces exceeding several tonnes per metre between phase conductors.</p><p>No other busbar technology can safely contain and transmit these fault levels within the physical layout of a power plant while maintaining the phase isolation that prevents fault propagation.</p><h3 id=12-operational-life-matching-plant-design-life>1.2 Operational Life Matching Plant Design Life</h3><p>A modern thermal power plant is designed for an operational life of 30 to 50 years. IPB, when properly specified and installed, will typically outlast the plant with minimal intervention. This makes IPB a lifecycle cost winner despite its higher initial capital cost.</p><h3 id=13-grid-code-compliance>1.3 Grid Code Compliance</h3><p>In most jurisdictions, power plants must meet grid connection codes that mandate specific fault ride-through capabilities and stability performance. The generator-circuit breaker-transformer interface — bridged by IPB — must maintain electrical integrity throughout these transient events.</p><hr><h2 id=2-primary-ipb-connection-scheme-in-thermal-power-plants>2. Primary IPB Connection Scheme in Thermal Power Plants</h2><h3 id=21-generator-to-main-transformer-connection>2.1 Generator to Main Transformer Connection</h3><p>This is the primary and most critical IPB application in any thermal power plant. The IPB run connects the generator output terminal to the high-voltage side of the main step-up transformer.</p><p>Typical configuration:</p><pre tabindex=0><code>Generator (20 kV / 600 MW)
    │
    ├── IPB main run ── Main Transformer (500 kV / 20 kV)
    │
    ├── Branch IPB ── Unit Auxiliary Transformer (UAT)
    │
    ├── Branch IPB ── Excitation Transformer
    │
    └── Branch IPB ── PT Cabinet / Lightning Arrester
</code></pre><h3 id=22-typical-electrical-parameters>2.2 Typical Electrical Parameters</h3><table><thead><tr><th>Parameter</th><th>Typical Value Range</th></tr></thead><tbody><tr><td>Generator voltage</td><td>10.5 kV – 24 kV</td></tr><tr><td>Generator rated current</td><td>3,000 A – 25,000 A</td></tr><tr><td>IPB rated current</td><td>1,000 A – 35,000 A</td></tr><tr><td>Short-time withstand (2 s)</td><td>50 kA – 315 kA</td></tr><tr><td>Peak withstand</td><td>125 kA – 800 kA</td></tr><tr><td>Rated frequency</td><td>50 Hz / 60 Hz</td></tr><tr><td>Protection degree</td><td>IP54 – IP65</td></tr><tr><td>Enclosure temperature rise</td><td>&lt; 30 K above ambient</td></tr></tbody></table><h3 id=23-generator-circuit-breaker-position>2.3 Generator Circuit Breaker Position</h3><p>Two primary schemes exist for the generator circuit breaker (GCB):</p><p><strong>Scheme A — GCB on transformer side (most common in China)</strong></p><ul><li>IPB connects generator terminal to GCB, then GCB to transformer</li><li>Allows generator to be isolated for maintenance while plant is operating</li><li>Requires IPB branch sections on both sides of the breaker</li></ul><p><strong>Scheme B — GCB on generator terminal side</strong></p><ul><li>IPB connects GCB to transformer only</li><li>Generator must be de-energised to perform maintenance</li><li>Simpler IPB layout, slightly lower cost</li></ul><p>The choice of scheme affects IPB layout, civil works, and maintenance procedures. It should be confirmed early in the project design phase.</p><hr><h2 id=3-auxiliary-system-connections>3. Auxiliary System Connections</h2><h3 id=31-unit-auxiliary-transformer-uat-connection>3.1 Unit Auxiliary Transformer (UAT) Connection</h3><p>The UAT supplies power to all auxiliary equipment within the generating unit — from mill motors and fan drives to the plant&rsquo;s internal lighting and control systems. The IPB branch to the UAT must accommodate:</p><ul><li><strong>Inrush current during transformer energisation</strong> — up to 8–12× rated current for 0.1 s</li><li><strong>Load rejection transients</strong> — when the unit trips, the UAT must hold auxiliary loads while the unit is synchronising or shutting down</li><li><strong>Mechanical layout coordination</strong> — UAT is typically located at a different elevation than the generator, requiring IPB routing through civil structures</li></ul><h3 id=32-excitation-transformer-connection>3.2 Excitation Transformer Connection</h3><p>The excitation transformer feeds the generator&rsquo;s field excitation system. The IPB branch is typically short — often just one section with a flexible connection at the generator terminal. Key considerations:</p><ul><li><strong>Harmonic filtering</strong> — if static excitation is used, harmonics from the thyristor converter may propagate into the IPB</li><li><strong>Ground fault sensitivity</strong> — excitation system ground faults must be detected without causing IPB protection to trip</li></ul><h3 id=33-pt-and-lightning-arrester-connections>3.3 PT and Lightning Arrester Connections</h3><p>Potential transformer (PT) and lightning arrester branches are short IPB sections that require:</p><ul><li><strong>Secondary wiring routing</strong> — PT secondary cables must be routed to the protection relay cubicle</li><li><strong>Coordinated surge protection</strong> — lightning arrester rating must match the IPB and transformer BIL (basic impulse insulation level)</li></ul><hr><h2 id=4-civil-structure-coordination>4. Civil Structure Coordination</h2><p>IPB installation in a thermal power plant requires intensive civil structure coordination. This is one of the most common sources of interface risk in IPB projects.</p><h3 id=41-cable-and-busbar-trench-layout>4.1 Cable and Busbar Trench Layout</h3><p>IPB typically runs along a dedicated cable and busbar trench (电缆母线沟) that must be coordinated with:</p><ul><li><strong>Excavation levels</strong> — IPB support steel structures are anchored to concrete bases in the trench floor</li><li><strong>Drainage</strong> — trenches must be drained to prevent water accumulation around IPB supports</li><li><strong>Adjacent cable routes</strong> — control cables must be routed separately from power IPB to prevent electromagnetic interference</li></ul><h3 id=42-support-steel-structures>4.2 Support Steel Structures</h3><p>IPB support structures are typically galvanised steel frames or lattice towers that:</p><ul><li>Support IPB at specified intervals (typically 3–6 m depending on short-circuit rating and seismic zone)</li><li>Provide earthing connections for each IPB enclosure section</li><li>Allow for thermal expansion (expansion joints every 20–30 m in outdoor runs)</li></ul><p>Support structure drawings must be coordinated with the IPB supplier to ensure hole patterns, base plate dimensions, and anchor bolt specifications match.</p><h3 id=43-wall-and-floor-penetrations>4.3 Wall and Floor Penetrations</h3><p>IPB passes through walls and floors at multiple points:</p><ul><li>Generator hall wall (generator to transformer yard)</li><li>Transformer foundation penetration</li><li>Switchgear building walls</li></ul><p>Each penetration requires a <strong>fire-rated penetration seal</strong> and a <strong>biologically sealed gland plate</strong> to prevent moisture and small animals from entering the IPB enclosure.</p><hr><h2 id=5-environmental-and-site-conditions>5. Environmental and Site Conditions</h2><h3 id=51-temperature-and-climate>5.1 Temperature and Climate</h3><p>IPB for thermal power plants must be specified for the full range of ambient conditions at the site location:</p><table><thead><tr><th>Climate</th><th>Design Temperature Range</th></tr></thead><tbody><tr><td>Temperate</td><td>-25°C to +45°C</td></tr><tr><td>Hot-dry (e.g., Northwest China)</td><td>-30°C to +55°C</td></tr><tr><td>Tropical (e.g., Southeast Asia)</td><td>-10°C to +50°C</td></tr><tr><td>High altitude (>1,000 m)</td><td>Derate current rating per IEC 60815</td></tr></tbody></table><p>For high-altitude sites, IPB current ratings must be derated because of reduced air density and cooling capacity. The supplier should confirm derating factors based on actual site elevation.</p><h3 id=52-pollution-and-coastal-environments>5.2 Pollution and Coastal Environments</h3><p>In thermal power plants located in coastal areas or heavy industrial zones, pollution deposits on IPB insulation surfaces can reduce breakdown voltage. Countermeasures include:</p><ul><li><strong>Increased creepage distance</strong> on insulator surfaces</li><li><strong>RTV silicone coating</strong> on composite insulators</li><li><strong>Regular washing programmes</strong> for outdoor insulator strings</li><li><strong>IP65 enclosure rating</strong> for outdoor runs in heavy pollution zones</li></ul><h3 id=53-seismic-requirements>5.3 Seismic Requirements</h3><p>Power plants in seismic active zones (common in Southwest China and many Southeast Asian countries) require IPB designed to <strong>IEEE 693</strong> or equivalent seismic standards. Key requirements include:</p><ul><li><strong>Qualification testing</strong> or analytical verification at the required seismic level</li><li><strong>Flexible connections</strong> at equipment interfaces to accommodate differential displacement</li><li><strong>Support structure design</strong> to resist seismic loads without collapse</li></ul><hr><h2 id=6-monitoring-and-protection-systems>6. Monitoring and Protection Systems</h2><h3 id=61-temperature-monitoring>6.1 Temperature Monitoring</h3><p>IPB temperature monitoring is increasingly standard on new power plant projects. Common systems include:</p><ul><li><strong>Embedded RTD sensors</strong> on conductor surfaces at key locations (joints, terminations, centre of long spans)</li><li><strong>Infrared window inspection</strong> ports for periodic thermal imaging without de-energisation</li><li><strong>Online monitoring systems</strong> with DCS integration for continuous temperature logging and alarm generation</li></ul><h3 id=62-pressure-and-humidity-monitoring>6.2 Pressure and Humidity Monitoring</h3><p>For IPB with micro-positive pressure systems, continuous monitoring of:</p><ul><li>Enclosure internal pressure (relative to atmosphere)</li><li>Relative humidity inside the enclosure</li><li>Moisture dew point</li></ul><p>allows operators to trigger drying systems before condensation forms on insulation surfaces.</p><h3 id=63-protection-coordination>6.3 Protection Coordination</h3><p>IPB protection must coordinate with upstream and downstream protection devices:</p><table><thead><tr><th>Protection Zone</th><th>Primary Protection</th><th>Backup Protection</th></tr></thead><tbody><tr><td>Generator to GCB IPB</td><td>Generator differential relay</td><td>GCB breaker failure relay</td></tr><tr><td>GCB to transformer IPB</td><td>Busbar differential relay</td><td>Transformer backup relay</td></tr><tr><td>UAT branch</td><td>Overcurrent relay</td><td>&ndash;</td></tr><tr><td>Excitation branch</td><td>Overcurrent relay</td><td>&ndash;</td></tr></tbody></table><p>Protection relay settings must be coordinated with the IPB supplier to ensure thermal withstand limits are not exceeded during fault clearing times.</p><hr><h2 id=7-pre-commissioning-checks>7. Pre-Commissioning Checks</h2><p>Before energisation, IPB systems require a comprehensive pre-commissioning test sequence:</p><ol><li><strong>Visual inspection</strong> — verify all bolted joints are correctly torqued, all earth connections are made, no foreign objects in enclosures</li><li><strong>Resistance measurement</strong> — measure and record contact resistance of every bolted joint (typically &lt; 20 μΩ per joint)</li><li><strong>Insulation resistance test</strong> — phase-to-phase and phase-to-earth at 1 kV DC (minimum 1,000 MΩ for clean, dry IPB)</li><li><strong>Voltage withstand</strong> — 2.5× rated voltage AC for 1 minute (between phases and phase to earth)</li><li><strong>Partial discharge test</strong> — if specified, PD levels should be &lt; 10 pC at rated voltage</li><li><strong>Expansion joint function test</strong> — verify expansion joints can move freely within design range</li><li><strong>Earthing continuity test</strong> — verify every enclosure section is properly bonded to earth bar</li><li><strong>Monitoring system functional test</strong> — verify all sensors, transmitters, and DCS interfaces are operational</li></ol><hr><h2 id=8-common-design-and-interface-issues>8. Common Design and Interface Issues</h2><h3 id=81-information-required-from-the-ipb-supplier>8.1 Information Required from the IPB Supplier</h3><p>To complete the civil and electrical design, the plant designer needs from the IPB supplier:</p><ul><li><strong>IPB general arrangement drawing</strong> (plan and elevation views)</li><li><strong>Support point locations and loadings</strong> (for civil structure design)</li><li><strong>Junction and termination details</strong> (for cable and secondary system design)</li><li><strong>Earthing layout drawing</strong> (for earth mat design)</li><li><strong>Foundation load data</strong> (for transformer and equipment foundation design)</li><li><strong>Fire barrier specifications</strong> (for penetration design)</li></ul><h3 id=82-interface-risk-areas>8.2 Interface Risk Areas</h3><p>The most common sources of delay and rework in IPB projects:</p><ul><li><strong>Civil-Busbars interface</strong> — incorrect support anchor bolt locations or levels</li><li><strong>Cable-Busbars interface</strong> — gland plate dimensions not matching cable termination requirements</li><li><strong>Transformer-Busbars interface</strong> — transformer terminal direction or elevation not matching IPB termination design</li><li><strong>Secondary-Busbars interface</strong> — CT (current transformer) locations in IPB branch not matching protection relay design</li></ul><p>Early confirmation of these interfaces in the design phase significantly reduces project risk.</p><hr><h2 id=related-articles>Related Articles</h2><ul><li><a href=/blog/isolated-phase-busbar-ipb-guide/>Isolated Phase Busbar (IPB): Complete Technical Guide</a> — Comprehensive IPB engineering reference</li><li><a href=/blog/ipb-vs-nspb/>IPB vs NSPB: What Is the Difference?</a> — Comparison of the two major enclosed busbar technologies</li><li><a href=/blog/how-to-choose-the-right-busbar-system-for-a-power-plant/>How to Choose the Right Busbar System for a Power Plant</a> — Plant-level selection methodology</li><li><a href=/blog/ipb-vs-enclosed-busbar/>IPB vs Busbar Trunking (IEC 61439‑6): Key Differences</a> — Distinguishing IPB from standardized busbar trunking</li></ul></div><div class="row items-start justify-between"><div class="lg:col-6 mb-10 flex items-center lg:mb-0"><h5 class=mr-3>Tags :</h5><ul><li class=inline-block><a class="bg-light hover:bg-primary dark:bg-darkmode-light dark:hover:bg-darkmode-primary dark:hover:text-text-dark m-1 block rounded px-3 py-1 hover:text-white" href=/tags/ipb/>IP b</a></li><li class=inline-block><a class="bg-light hover:bg-primary dark:bg-darkmode-light dark:hover:bg-darkmode-primary dark:hover:text-text-dark m-1 block rounded px-3 py-1 hover:text-white" href=/tags/thermal-power-plant/>Thermal power plant</a></li><li class=inline-block><a class="bg-light hover:bg-primary dark:bg-darkmode-light dark:hover:bg-darkmode-primary dark:hover:text-text-dark m-1 block rounded px-3 py-1 hover:text-white" href=/tags/%e7%81%ab%e7%94%b5%e5%8e%82/>火电厂</a></li><li class=inline-block><a class="bg-light hover:bg-primary dark:bg-darkmode-light dark:hover:bg-darkmode-primary dark:hover:text-text-dark m-1 block rounded px-3 py-1 hover:text-white" href=/tags/generator-connection/>Generator connection</a></li><li class=inline-block><a class="bg-light hover:bg-primary dark:bg-darkmode-light dark:hover:bg-darkmode-primary dark:hover:text-text-dark m-1 block rounded px-3 py-1 hover:text-white" href=/tags/busbar-application/>Busbar application</a></li></ul></div><div class="lg:col-6 flex items-center lg:justify-end"><h5>Share :</h5><div class=share-icons><a class="share-link share-facebook" href="https://facebook.com/sharer/sharer.php?u=https%3a%2f%2fwww.elecpower.cn%2fblog%2fipb-thermal-power-plant-applications%2f" target=_blank rel=noopener aria-label="share facebook"><span class=share-icon><svg viewBox="0 0 24 24"><path d="M18.77 7.46H14.5v-1.9c0-.9.6-1.1 1-1.1h3V.5h-4.33C10.24.5 9.5 3.44 9.5 5.32v2.15h-3v4h3v12h5v-12h3.85l.42-4z"/></svg>
</span></a><a class="share-link share-x" href="https://x.com/intent/tweet/?text=Isolated%20Phase%20Bus%20%28IPB%29%20in%20Thermal%20Power%20Plants%3a%20Engineering%20Applications%20Guide&amp;url=https%3a%2f%2fwww.elecpower.cn%2fblog%2fipb-thermal-power-plant-applications%2f" target=_blank rel=noopener aria-label="share x"><span aria-hidden=true class=share-icon><svg viewBox="0 0 24 24"><path d="M8 2H1l8.26 11.015L1.45 22H4.1l6.388-7.349L16 22h7l-8.608-11.478L21.8 2h-2.65l-5.986 6.886zm9 18L5 4h2l12 16z"/></svg>
</span></a><a class="share-link share-email" href="mailto:?subject=Isolated%20Phase%20Bus%20%28IPB%29%20in%20Thermal%20Power%20Plants%3a%20Engineering%20Applications%20Guide&amp;body=https%3a%2f%2fwww.elecpower.cn%2fblog%2fipb-thermal-power-plant-applications%2f" target=_self rel=noopener aria-label="share email"><span aria-hidden=true class=share-icon><svg viewBox="0 0 24 24"><path d="M22 4H2C.9 4 0 4.9.0 6v12c0 1.1.9 2 2 2h20c1.1.0 2-.9 2-2V6c0-1.1-.9-2-2-2zM7.25 14.43l-3.5 2c-.08.05-.17.07-.25.07-.17.0-.34-.1-.43-.25-.14-.24-.06-.55.18-.68l3.5-2c.24-.14.55-.06.68.18.14.24.06.55-.18.68zm4.75.07c-.1.0-.2-.03-.27-.08l-8.5-5.5c-.23-.15-.3-.46-.15-.7.15-.22.46-.3.7-.14L12 13.4l8.23-5.32c.23-.15.54-.08.7.15.14.23.07.54-.16.7l-8.5 5.5c-.08.04-.17.07-.27.07zm8.93 1.75c-.1.16-.26.25-.43.25-.08.0-.17-.02-.25-.07l-3.5-2c-.24-.13-.32-.44-.18-.68s.44-.32.68-.18l3.5 2c.24.13.32.44.18.68z"/></svg>
</span></a><span class=fediverse-share><a class="share-link share-fediverse" href=javascript:void(0); onclick=toggleFediverseInput(this) aria-label="share fediverse"><span aria-hidden=true class=share-icon><svg viewBox="-10 -5 1034 1034" xmlns:xlink="http://www.w3.org/1999/xlink"><g id="SVGRepo_bgCarrier" stroke-width="0"/><g id="SVGRepo_tracerCarrier" stroke-linecap="round" stroke-linejoin="round"/><g id="SVGRepo_iconCarrier"><path d="M539 176q-32 0-55 22t-25 55 20.5 58 56 27 58.5-20.5 27-56-20.5-59T544 176h-5zm-87 95-232 118q20 20 25 48l231-118q-19-20-24-48zm167 27q-13 25-38 38l183 184q13-25 39-38zM477 320 342 585l40 40 143-280q-28-5-48-25zm104 16q-22 11-46 10l-8-1 21 132 56 9zM155 370q-32 0-55 22.5t-25 55 20.5 58 56.5 27 59-21 26.5-56-21-58.5-55.5-27h-6zm90 68q1 9 1 18-1 19-10 35l132 21 26-50zm225 36-26 51 311 49q-1-8-1-17 1-19 10-36zm372 6q-32 1-55 23t-24.5 55 21 58 56 27 58.5-20.5 27-56.5-20.5-59-56.5-27h-6zM236 493q-13 25-39 38l210 210 51-25zm-40 38q-21 11-44 10l-9-1 40 256q21-10 45-9l8 1zm364 22 48 311q21-10 44-9l10 1-46-294zm195 23-118 60 8 56 135-68q-20-20-25-48zm26 49-119 231q28 5 48 25l119-231q-28-5-48-25zM306 654l-68 134q28 5 48 25l60-119zm262 17-281 143q19 20 24 48l265-135zM513 771l-51 25 106 107q13-25 39-38zM222 795q-32 0-55.5 22.5t-25 55 21 57.5 56 27 58.5-20.5 27-56-20.5-58.5-56.5-27h-5zm89 68q2 9 1 18-1 19-9 35l256 41q-1-9-1-18 1-18 10-35zm335 0q-32 0-55 22.5t-24.5 55 20.5 58 56 27 59-21 27-56-20.5-58.5-56.5-27h-6z"/></g></svg>
</span></a><span class=fediverse-input-wrapper style=display:none><input type=text placeholder="Enter Fediverse Instance URL" class=fediverse-input onkeypress='handleFediverseShare(event,"https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/","Isolated Phase Bus (IPB) in Thermal Power Plants: Engineering Applications Guide")'>
<button class=fediverse-check-button onclick='handleFediverseShareButton(this,"https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/","Isolated Phase Bus (IPB) in Thermal Power Plants: Engineering Applications Guide")'>
Share
</button>
</span></span><button class="share-link share-copy" onclick='copyToClipboard(this,"https://www.elecpower.cn/blog/ipb-thermal-power-plant-applications/")'>
<span class=share-icon><svg viewBox="0 0 24 24"><path d="M19 3h-4.18C14.4 1.84 13.3 1 12 1s-2.4.84-2.82 2H5c-1.1.0-2 .9-2 2v14c0 1.1.9 2 2 2h14c1.1.0 2-.9 2-2V5c0-1.1-.9-2-2-2zm-7-1c.55.0 1 .45 1 1s-.45 1-1 1-1-.45-1-1 .45-1 1-1zm7 17H5V5h14v14z"/></svg></span></button></div><script>function toggleFediverseInput(e){const n=e.closest(".fediverse-share"),t=n.querySelector(".fediverse-input-wrapper");t.style.display=t.style.display==="none"?"block":"none"}function handleFediverseShare(e,t,n){if(e.key==="Enter"){const o=e.target;let s=o.value.trim();if(s){s.startsWith("https://")||(s=`https://${s}`);const e=`${s}/share?text=${encodeURIComponent(n)}&url=${encodeURIComponent(t)}`;window.open(e,"_blank","noopener")}}}function handleFediverseShareButton(e,t,n){const o=e.previousElementSibling;let s=o.value.trim();if(s){s.startsWith("https://")||(s=`https://${s}`);const e=`${s}/share?text=${encodeURIComponent(n)}&url=${encodeURIComponent(t)}`;window.open(e,"_blank","noopener")}}function copyToClipboard(e,t){navigator.clipboard.writeText(t).then(()=>{const t=e.querySelector("svg path"),n="M19 3h-4.18C14.4 1.84 13.3 1 12 1s-2.4.84-2.82 2H5c-1.1 0-2 .9-2 2v14c0 1.1.9 2 2 2h14c1.1 0 2-.9 2-2V5c0-1.1-.9-2-2-2zm-7-1c.55 0 1 .45 1 1s-.45 1-1 1-1-.45-1-1 .45-1 1-1zm7 17H5V5h14v14z",s="M9 16.2l-3.5-3.5-1.4 1.4L9 19 20 8l-1.4-1.4L9 16.2z";t.setAttribute("d",s),setTimeout(()=>{t.setAttribute("d",n)},1e3)})}</script></div></div><div class=mt-20><div id=disqus_thread></div><script>window.disqus_config=function(){},function(){if(["localhost","127.0.0.1"].indexOf(window.location.hostname)!=-1){document.getElementById("disqus_thread").innerHTML="Disqus comments not available by default when the website is previewed locally.";return}var t=document,e=t.createElement("script");e.async=!0,e.src="//themefisher-template.disqus.com/embed.js",e.setAttribute("data-timestamp",+new Date),(t.head||t.body).appendChild(e)}()</script><noscript>Please enable JavaScript to view the <a href=https://disqus.com/?ref_noscript>comments powered by Disqus.</a></noscript><a href=https://disqus.com class=dsq-brlink>comments powered by <span class=logo-disqus>Disqus</span></a></div></article></div><div class="section pb-0"><h2 class="h3 mb-12">Related Posts</h2><div class=row><div class="lg:col-4 md:col-6 mb-14"><div class="bg-body dark:bg-darkmode-body"><h4 class=mb-3><a href=/english/blog/isolated-phase-busbar-ipb-guide/>Isolated Phase Busbar (IPB): Complete Technical Guide</a></h4><ul class=mb-4><li class="mr-4 inline-block"><a href=/authors//><i class="fa-regular fa-circle-user mr-2"></i></a></li><li class="mr-4 inline-block"><i class="fa-regular fa-folder mr-1"></i>
<a href=/categories/technical-guide/ class=ms-1>Technical guide
,
</a><a href=/categories/power-systems/ class=ms-1>Power systems</a></li></ul><p class=mb-6>An isolated phase busbar (IPB) is a metal-enclosed electrical bus system in which each phase conductor occupies its own separate, grounded metallic housing. This design is the highest-reliability solution for high-current power transmission in critical infrastructure — particularly in power plants, large substations, and heavy industrial facilities where an unplanned outage carries severe financial or safety consequences.</p><a class="btn btn-outline-primary btn-sm" href=/english/blog/isolated-phase-busbar-ipb-guide/>Read More</a></div></div><div class="lg:col-4 md:col-6 mb-14"><div class="bg-body dark:bg-darkmode-body"><h4 class=mb-3><a href=/blog/ipb-vs-enclosed-busbar/>IPB vs Busbar Trunking (IEC 61439‑6): Key Differences</a></h4><ul class=mb-4><li class="mr-4 inline-block"><a href=/authors//><i class="fa-regular fa-circle-user mr-2"></i></a></li><li class="mr-4 inline-block"><i class="fa-regular fa-folder mr-1"></i>
<a href=/categories/comparison/ class=ms-1>Comparison
,
</a><a href=/categories/technical-guide/ class=ms-1>Technical guide</a></li></ul><p class=mb-6>IPB vs Busbar Trunking: Key Differences Isolated Phase Bus (IPB) and Busbar Trunking (BTS) serve different functions in power distribution systems based on conductor arrangement, enclosure design, and application domain.</p><a class="btn btn-outline-primary btn-sm" href=/blog/ipb-vs-enclosed-busbar/>Read More</a></div></div><div class="lg:col-4 md:col-6 mb-14"><div class="bg-body dark:bg-darkmode-body"><h4 class=mb-3><a href=/english/blog/ipb-technical-overview/>Technical Overview of Isolated Phase Bus (IPB)</a></h4><ul class=mb-4><li class="mr-4 inline-block"><a href=/authors//><i class="fa-regular fa-circle-user mr-2"></i></a></li><li class="mr-4 inline-block"><i class="fa-regular fa-folder mr-1"></i>
<a href=/categories/technical-guide/ class=ms-1>Technical guide</a></li></ul><p class=mb-6>Technical Overview of Wetown Isolated Phase Bus (IPB) Wetown Isolated Phase Bus (IPB) is a type of electrical busbar system used for high-current power distribution in industrial facilities, power plants, and large commercial buildings. It provides a reliable and efficient method for transmitting large amounts of electrical power.</p><a class="btn btn-outline-primary btn-sm" href=/english/blog/ipb-technical-overview/>Read More</a></div></div></div></div></div></section></main><footer class="bg-light dark:bg-darkmode-light"><div class=container><div class="row items-center py-10"><div class="lg:col-3 mb-8 text-center lg:mb-0 lg:text-left"><a class="navbar-brand inline-block" href=/><span class="text-3xl font-bold font-secondary text-primary dark:text-white" style=font-family:signika,sans-serif;letter-spacing:-1px>ElecPower | Wetown</span></a></div><div class="lg:col-6 mb-8 text-center lg:mb-0"><ul><li class="m-3 inline-block"><a href=/about>About Us</a></li><li class="m-3 inline-block"><a href=/contact>Contact</a></li><li class="m-3 inline-block"><a href=/privacy-policy>Privacy Policy</a></li></ul></div><div class="lg:col-3 mb-8 text-center lg:mb-0 lg:mt-0 lg:text-right"><ul class=social-icons><li><a target=_blank aria-label=linkedin rel="nofollow noopener" href=https://www.linkedin.com/in/andy-zhu-2ba4ba356/><i class="fab fa-linkedin"></i></a></li><li><a target=_blank aria-label=x rel="nofollow noopener" href=https://x.com/AndyZhu1440905><i class="fab fa-x-twitter"></i></a></li><li><a target=_blank aria-label=github rel="nofollow noopener" href=https://github.com/andyzhu716><i class="fab fa-github"></i></a></li></ul></div></div></div><div class="border-border dark:border-darkmode-border border-t py-7"><div class="text-text-light dark:text-darkmode-text-light container text-center"><p>© 2026 ElecPower. Powered by Wetown.</p></div></div></footer><script crossorigin=anonymous integrity="sha256-fq2IWQj0EO6HybIU5Gh5TC459bLu9aqHAfqz1BythHk=" src=/js/script.min.7ead885908f410ee87c9b214e468794c2e39f5b2eef5aa8701fab3d41cad8479.js></script><script defer async crossorigin=anonymous integrity="sha256-ERVlJv0r9BVw+veEd5+D3oOJuHI8UEMwuPAD0a8FNhY=" src=/js/script-lazy.min.11156526fd2bf41570faf784779f83de8389b8723c504330b8f003d1af053616.js></script><script>"serviceWorker"in navigator&&navigator.serviceWorker.register("/service-worker.js")</script></body></html>