<!doctype html><html itemscope lang=en-us itemtype=http://schema.org/WebPage><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1,maximum-scale=5"><meta name=theme-name content="hugoplate"><title>Data Center LV Busbar Trunking: Complete Selection and Design Guide</title><meta name=description content="Comprehensive engineering guide to selecting low voltage busbar trunking systems for data centers. Covers open vs enclosed busway, tap-off unit design, N+1 redundancy, harmonic management, and AI workload optimization."><link rel=canonical href=https://www.elecpower.cn/english/blog/data-center-lv-busbar-trunking-selection-guide/><link rel="shortcut icon" href=/images/favicon_hu_c81d86cac452f238.png type=image/x-icon><link rel=icon href=/images/favicon_hu_c81d86cac452f238.png type=image/x-icon><link rel=icon type=image/png sizes=48x48 href=/images/favicon_hu_272a290ff2e2ea9f.png><link rel=icon type=image/png sizes=96x96 href=/images/favicon_hu_c81d86cac452f238.png><link rel=apple-touch-icon sizes=144x144 href=/images/favicon_hu_f4f3756733d6eabc.png><link rel=manifest href=/manifest.webmanifest><meta name=msapplication-TileColor content="#ddd"><meta name=theme-color content="#ffffff"><base href=https://www.elecpower.cn/english/blog/data-center-lv-busbar-trunking-selection-guide/><title>Data Center LV Busbar Trunking: Complete Selection and Design Guide</title><link rel=canonical href=https://www.elecpower.cn/english/blog/data-center-lv-busbar-trunking-selection-guide/ itemprop=url><meta name=keywords content="IPB,isolated phase bus,busbar systems,Wetown Electric,energy storage,power distribution,cast resin busway,power transformer,NSPB,segregated phase bus,enclosed busbar,anti-condensation bus system"><meta name=description content="Comprehensive engineering guide to selecting low voltage busbar trunking systems for data centers. Covers open vs enclosed busway, tap-off unit design, N+1 redundancy, harmonic management, and AI workload optimization."><meta name=author content="Wetown Electric Group"><meta property="og:image" content="https://www.elecpower.cn/images/og-image.png"><meta name=twitter:image content="https://www.elecpower.cn/images/og-image.png"><meta name=twitter:card content="summary_large_image"><meta property="og:image:width" content="900"><meta property="og:image:height" content="600"><meta property="og:image:type" content="image/.png"><meta property="og:title" content="Data Center LV Busbar Trunking: Complete Selection and Design Guide"><meta property="og:description" content="Comprehensive engineering guide to selecting low voltage busbar trunking systems for data centers. Covers open vs enclosed busway, tap-off unit design, N+1 redundancy, harmonic management, and AI workload optimization."><meta property="og:type" content="website"><meta property="og:url" content="https://www.elecpower.cn/english/blog/data-center-lv-busbar-trunking-selection-guide/"><meta name=twitter:title content="Data Center LV Busbar Trunking: Complete Selection and Design Guide"><meta name=twitter:description content="Comprehensive engineering guide to selecting low voltage busbar trunking systems for data centers. Covers open vs enclosed busway, tap-off unit design, N+1 redundancy, harmonic management, and AI workload optimization."><script type=application/ld+json>[{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://www.elecpower.cn/","name":"Home","position":1},{"@type":"ListItem","item":"https://www.elecpower.cn/blog/","name":"Blog","position":2},{"@type":"ListItem","item":"https://www.elecpower.cn/blog/technical-guide/","name":"Technical Guide","position":3},{"@type":"ListItem","item":"https://www.elecpower.cn/english/blog/data-center-lv-busbar-trunking-selection-guide/","name":"Data Center LV Busbar Trunking: Complete Selection and Design Guide","position":4}]}]</script><script>let indexURL="https://www.elecpower.cn/searchindex.json",includeSectionsInSearch=["blog"],search_no_results="No results for",search_initial_message="Type something to search.."</script><meta name=description content="Comprehensive engineering guide to selecting low voltage busbar trunking systems for data centers. Covers open vs enclosed busway, tap-off unit design, N+1 redundancy, harmonic management, and AI workload optimization."><link rel=canonical href=https://www.elecpower.cn/english/blog/data-center-lv-busbar-trunking-selection-guide/><meta http-equiv=x-dns-prefetch-control content="on"><link rel=preconnect href=https://use.fontawesome.com crossorigin><link rel=preconnect href=//cdnjs.cloudflare.com><link rel=preconnect href=//www.googletagmanager.com><link rel=preconnect href=//www.google-analytics.com><link rel=dns-prefetch href=https://use.fontawesome.com><link rel=dns-prefetch href=//ajax.googleapis.com><link rel=dns-prefetch href=//cdnjs.cloudflare.com><link rel=dns-prefetch href=//www.googletagmanager.com><link rel=dns-prefetch href=//www.google-analytics.com><link rel=dns-prefetch href=//fonts.googleapis.com><link rel=dns-prefetch href=//connect.facebook.net><link rel=dns-prefetch href=//platform.linkedin.com><link rel=dns-prefetch href=//platform.twitter.com><link rel=preconnect href=https://fonts.googleapis.com><link rel=preconnect href=https://fonts.gstatic.com crossorigin><script>(function(){const e=document.createElement("link");e.href="https://fonts.googleapis.com/css2?family=Heebo:wght@400;600&family=Signika:wght@500;700&display=swap",e.type="text/css",e.rel="stylesheet",document.head.appendChild(e)})()</script><link href=/css/style.c6e387d9995b792a6c3c21228ec1636668a6b70c49f8942793bfa350ef85415d.css integrity="sha256-xuOH2ZlbeSpsPCEijsFjZmimtwxJ+JQnk7+jUO+FQV0=" rel=stylesheet><link rel=stylesheet href=/css/style-lazy.min.9e7e035d2f064fe004383f2ffc11a8f2966ef7b51c5fb2fac926e35c0061b5cf.css integrity="sha256-nn4DXS8GT+AEOD8v/BGo8pZu97UcX7L6ySbjXABhtc8=" media=print onload='this.media="all",this.onload=null'></head><body><header class="header sticky top-0 z-30"><nav class="navbar container"><div class=order-0><a class="navbar-brand block" href=/><span class="text-3xl font-bold font-secondary text-primary dark:text-white" style=font-family:signika,sans-serif;letter-spacing:-1px>ElecPower | Wetown</span></a></div><input id=nav-toggle type=checkbox class=hidden>
<label for=nav-toggle class="order-3 cursor-pointer flex items-center lg:hidden text-text-dark dark:text-white lg:order-1"><svg id="show-button" class="h-6 fill-current block" viewBox="0 0 20 20"><title>Menu Open</title><path d="M0 3h20v2H0V3zm0 6h20v2H0V9zm0 6h20v2H0V0z"/></svg>
<svg id="hide-button" class="h-6 fill-current hidden" viewBox="0 0 20 20"><title>Menu Close</title><polygon points="11 9 22 9 22 11 11 11 11 22 9 22 9 11 -2 11 -2 9 9 9 9 -2 11 -2" transform="rotate(45 10 10)"/></svg></label><ul id=nav-menu class="navbar-nav order-3 hidden lg:flex w-full pb-6 lg:order-1 lg:w-auto lg:space-x-2 lg:pb-0 xl:space-x-8"><li class=nav-item><a class=nav-link href=/>Home</a></li><li class=nav-item><a class=nav-link href=/products>Products</a></li><li class=nav-item><a class=nav-link href=/applications>Applications</a></li><li class=nav-item><a class=nav-link href=/blog>Blog</a></li><li class=nav-item><a class=nav-link href=/faq>FAQ</a></li><li class=nav-item><a class=nav-link href=/about>About Us</a></li><li class=nav-item><a class=nav-link href=/contact>Contact</a></li></ul><div class="order-1 ml-auto flex items-center md:order-2 lg:ml-0"><button aria-label=search class="border-border text-text-dark hover:text-primary
dark:border-darkmode-border mr-5 inline-block border-r pr-5
text-xl dark:text-white cursor-pointer dark:hover:text-darkmode-primary" data-target=search-modal>
<i class="fa-solid fa-search"></i></button><div class="theme-switcher mr-5 invisible"><input id=theme-switcher data-theme-switcher type=checkbox>
<label for=theme-switcher><span class=sr-only>theme switcher</span>
<span><svg class="absolute left-1/2 top-1/2 -translate-x-1/2 -translate-y-1/2 z-10 opacity-100 dark:opacity-0" viewBox="0 0 56 56" fill="#fff" height="16" width="16"><path d="M30 4.6c0-1-.9-2-2-2a2 2 0 00-2 2v5c0 1 .9 2 2 2s2-1 2-2zm9.6 9a2 2 0 000 2.8c.8.8 2 .8 2.9.0L46 13a2 2 0 000-2.9 2 2 0 00-3 0zm-26 2.8c.7.8 2 .8 2.8.0.8-.7.8-2 0-2.9L13 10c-.7-.7-2-.8-2.9.0-.7.8-.7 2.1.0 3zM28 16A12 12 0 0016 28a12 12 0 0012 12 12 12 0 0012-12A12 12 0 0028 16zm23.3 14c1.1.0 2-.9 2-2s-.9-2-2-2h-4.9a2 2 0 00-2 2c0 1.1 1 2 2 2zM4.7 26a2 2 0 00-2 2c0 1.1.9 2 2 2h4.9c1 0 2-.9 2-2s-1-2-2-2zm37.8 13.6a2 2 0 00-3 0 2 2 0 000 2.9l3.6 3.5a2 2 0 002.9.0c.8-.8.8-2.1.0-3zM10 43.1a2 2 0 000 2.9c.8.7 2.1.8 3 0l3.4-3.5c.8-.8.8-2.1.0-2.9s-2-.8-2.9.0zm20 3.4c0-1.1-.9-2-2-2a2 2 0 00-2 2v4.9c0 1 .9 2 2 2s2-1 2-2z"/></svg>
<svg class="absolute left-1/2 top-1/2 -translate-x-1/2 -translate-y-1/2 z-10 opacity-0 dark:opacity-100" viewBox="0 0 24 24" fill="none" height="16" width="16"><path fill="#000" fill-rule="evenodd" clip-rule="evenodd" d="M8.2 2.2c1-.4 2 .6 1.6 1.5-1 3-.4 6.4 1.8 8.7a8.4 8.4.0 008.7 1.8c1-.3 2 .5 1.5 1.5v.1A10.3 10.3.0 0112.4 22 10.3 10.3.0 013.2 6.7c1-2 2.9-3.5 4.9-4.4z"/></svg></span></label></div><script>var darkMode=localStorage.getItem("theme")==="dark";localStorage.getItem("theme")===null&&(darkMode=!1,window.matchMedia("(prefers-color-scheme: dark)").matches&&(darkMode=!0)),darkMode?document.documentElement.classList.add("dark"):document.documentElement.classList.remove("dark"),document.addEventListener("DOMContentLoaded",()=>{var e=document.querySelectorAll("[data-theme-switcher]"),t=document.querySelector(".theme-switcher");[].forEach.call(e,function(e){e.checked=darkMode,e.addEventListener("click",()=>{document.documentElement.classList.toggle("dark"),localStorage.setItem("theme",document.documentElement.classList.contains("dark")?"dark":"light")})}),t.classList.remove("invisible")})</script></div></nav></header><div class=search-modal aria-hidden=true style=--color-primary:#121212><div data-target=close-search-modal class=search-modal-overlay></div><div class=search-wrapper data-image=true data-description=true data-tags=true data-categories=true><div class=search-wrapper-header><label for=search-modal-input style=margin-top:-1px><span class=sr-only>search icon</span>
<svg viewBox="0 0 512 512" height="18" width="18" class="search-icon" data-type="search"><path fill="currentColor" d="M416 208c0 45.9-14.9 88.3-40 122.7L502.6 457.4c12.5 12.5 12.5 32.8.0 45.3s-32.8 12.5-45.3.0L330.7 376c-34.4 25.2-76.8 40-122.7 40C93.1 416 0 322.9.0 208S93.1.0 208 0 416 93.1 416 208zM208 352a144 144 0 100-288 144 144 0 100 288z"/></svg>
<svg viewBox="0 0 512 512" height="18" width="18" class="search-reset" data-type="reset"><path fill="currentColor" d="M256 512A256 256 0 10256 0a256 256 0 100 512zM175 175c9.4-9.4 24.6-9.4 33.9.0l47 47 47-47c9.4-9.4 24.6-9.4 33.9.0s9.4 24.6.0 33.9l-47 47 47 47c9.4 9.4 9.4 24.6.0 33.9s-24.6 9.4-33.9.0l-47-47-47 47c-9.4 9.4-24.6 9.4-33.9.0s-9.4-24.6.0-33.9l47-47-47-47c-9.4-9.4-9.4-24.6.0-33.9z"/></svg>
</label><input id=search-modal-input type=text data-search-input autocomplete=off aria-label=Search placeholder="Search Post..."></div><div class=search-wrapper-body><div class=search-result data-search-result></div><span class=search-result-empty>Type something to search..</span></div><div class=search-wrapper-footer><span><kbd><svg width="14" height="14" fill="currentColor" viewBox="0 0 16 16"><path d="M3.204 11h9.592L8 5.519 3.204 11zm-.753-.659 4.796-5.48a1 1 0 011.506.0l4.796 5.48c.566.647.106 1.659-.753 1.659H3.204a1 1 0 01-.753-1.659z"/></svg>
</kbd><kbd><svg width="14" height="14" fill="currentColor" style="margin-top:1px" viewBox="0 0 16 16"><path d="M3.204 5h9.592L8 10.481 3.204 5zm-.753.659 4.796 5.48a1 1 0 001.506.0l4.796-5.48c.566-.647.106-1.659-.753-1.659H3.204a1 1 0 00-.753 1.659z"/></svg>
</kbd>to navigate
</span><span><kbd><svg width="12" height="12" fill="currentColor" style="display:inline-block" viewBox="0 0 16 16"><path fill-rule="evenodd" d="M14.5 1.5a.5.5.0 01.5.5v4.8a2.5 2.5.0 01-2.5 2.5H2.707l3.347 3.346a.5.5.0 01-.708.708l-4.2-4.2a.5.5.0 010-.708l4-4a.5.5.0 11.708.708L2.707 8.3H12.5A1.5 1.5.0 0014 6.8V2a.5.5.0 01.5-.5z"/></svg>
</kbd>to select
</span><span class=search-result-info></span>
<span data-target=close-search-modal><kbd>ESC</kbd> to close</span></div></div></div><main><section><div class="container text-center"><div class="from-body to-light dark:from-darkmode-body dark:to-darkmode-light rounded-2xl bg-gradient-to-b px-8 py-14"><h1>Data Center LV Busbar Trunking: Complete Selection and Design Guide</h1><ul class="mt-6 inline-flex space-x-1 capitalize"><li><a class="text-primary dark:text-darkmode-primary" href=https://www.elecpower.cn/>Home
</a><span class="inlin-block mr-1">/</span></li><li><a class="text-primary dark:text-darkmode-primary" href=/english/>IPB Manufacturer | Busbar Systems, Cast Resin Busway & Energy Storage | Wetown Electric
</a><span class="inlin-block mr-1">/</span></li><li><a class="text-primary dark:text-darkmode-primary" href=/english/blog/>Blog
</a><span class="inlin-block mr-1">/</span></li><li><span class="text-primary dark:text-darkmode-primary">Data Center LV Busbar Trunking: Complete Selection and Design Guide</span></li></ul></div></div></section><section class=section-sm><div class=container><div class="row justify-center"><div class=lg:col-10><div class=content><p>Modern data centers are among the most power-dense facilities ever built. A single high-density rack can draw 30kW to 100kW — the equivalent of powering 30 to 100 residential homes from a footprint smaller than a parking space. As AI training clusters, GPU farms, and edge computing deployments push power densities ever higher, the electrical distribution infrastructure beneath the floor has become as critical as the IT equipment it supports.</p><p>Low voltage (LV) busbar trunking is the backbone of overhead power distribution in contemporary data centers. Unlike traditional cable-and-conduit systems, busbar trunking provides a factory-engineered, modular electrical distribution pathway that can be reconfigured as computing loads shift — without tearing up raised floors or pulling new cables.</p><p>This guide is the definitive technical reference for electrical engineers, data center designers, and infrastructure managers selecting LV busbar trunking for new builds, expansions, or retrofits. It covers the engineering fundamentals, the comparative merits of busway architectures, the critical selection criteria, and the emerging challenges posed by AI-dense workloads.</p><p><strong>Key Takeaways:</strong></p><ul><li>LV busbar trunking outperforms cable systems in data centers above 500kW of critical load due to superior scalability, lower voltage drop, and easier reconfiguration</li><li>Open channel busway is the preferred architecture for AI-dense deployments because tap-off units can be added anywhere along the continuous busway path</li><li>N+1 and 2N redundancy architectures are mandatory for Tier III and Tier IV facilities; busbar trunking must be specified with matching fault current ratings</li><li>Harmonic currents from server PSU loads require neutral conductor oversizing and THD monitoring — critical selection criteria often overlooked</li><li>AI workloads at 30–100kW per rack demand busway systems rated for 400A–1600A per circuit with significant headroom for future growth</li></ul><hr><h2 id=table-of-contents>Table of Contents</h2><ol><li><a href=#1-why-busbar-trunking-for-data-centers>Why Busbar Trunking for Data Centers?</a></li><li><a href=#2-lv-busbar-trunking-fundamentals>LV Busbar Trunking Fundamentals</a></li><li><a href=#3-open-channel-busway-vs-enclosed-busway>Open Channel Busway vs Enclosed Busway</a></li><li><a href=#4-critical-selection-criteria-for-data-centers>Critical Selection Criteria for Data Centers</a></li><li><a href=#5-data-center-power-distribution-architecture>Data Center Power Distribution Architecture</a></li><li><a href=#6-ai-workloads-and-high-density-challenges>AI Workloads and High-Density Challenges</a></li><li><a href=#7-standards-and-compliance>Standards and Compliance</a></li><li><a href=#8-wetown-lv-busbar-trunking-solutions>Wetown LV Busbar Trunking Solutions</a></li><li><a href=#9-frequently-asked-questions>Frequently Asked Questions</a></li></ol><hr><h2 id=1-why-busbar-trunking-for-data-centers>1. Why Busbar Trunking for Data Centers?</h2><h3 id=11-the-power-density-problem>1.1 The Power Density Problem</h3><p>Traditional data center power distribution relied on raised floors with under-floor cables. Each rack received power via floor cores — penetrations in the raised floor through which cables were routed to overhead or under-floor busway. This approach works adequately for power densities of 2–5kW per rack, typical of conventional enterprise IT workloads.</p><p>The problem emerges as power density increases. At 10–20kW per rack, the number of floor cores required becomes a structural and logistical challenge. At 30kW and above — standard for modern GPU clusters — under-floor distribution is impractical. The cables required are too thick (often 185mm² or larger per conductor), the voltage drop over longer runs becomes prohibitive, and the heat generated beneath the floor complicates cooling infrastructure.</p><p>Overhead LV busbar trunking resolves these constraints. Busbars are installed in the ceiling plenum, delivering power directly above each rack row. This approach eliminates floor penetration constraints, reduces cable management complexity, and places the power distribution path in the same thermal zone as the cooling supply — simplifying thermal management.</p><h3 id=12-busbar-trunking-vs-cable-comparative-analysis>1.2 Busbar Trunking vs Cable: Comparative Analysis</h3><p>The choice between busbar trunking and traditional cable distribution is not binary — it depends on the facility scale, density, and growth trajectory. The following analysis provides a systematic comparison:</p><table><thead><tr><th>Criterion</th><th>LV Busbar Trunking</th><th>Cable & Conduit</th></tr></thead><tbody><tr><td><strong>Power density support</strong></td><td>Up to 100kW+ per rack</td><td>Typically limited to 10–15kW per rack</td></tr><tr><td><strong>Installation time</strong></td><td>40–60% faster for new builds</td><td>Slower; requires cable pulling</td></tr><tr><td><strong>Reconfiguration</strong></td><td>Tap-off units moved in hours</td><td>New cables required; days of work</td></tr><tr><td><strong>Voltage drop</strong></td><td>Low impedance design; minimal drop</td><td>Higher resistance; derating required over 50m</td></tr><tr><td><strong>Fault current rating</strong></td><td>Up to 100kA+ depending on system</td><td>Limited by conductor and protection sizing</td></tr><tr><td><strong>Scalability</strong></td><td>Plug-and-play expansion</td><td>Requires new cable runs</td></tr><tr><td><strong>Initial cost</strong></td><td>Higher material cost; lower labor cost</td><td>Lower material cost; higher labor cost</td></tr><tr><td><strong>Total cost of ownership (10yr)</strong></td><td>Lower for facilities >500kW</td><td>Higher due to reconfiguration costs</td></tr><tr><td><strong>Thermal performance</strong></td><td>Excellent heat dissipation</td><td>Cable bundling reduces heat dissipation</td></tr><tr><td><strong>Magnetic field</strong></td><td>Sandwich construction cancels external fields</td><td>Higher external fields from unshielded cables</td></tr></tbody></table><p>For facilities with critical loads above 500kW, LV busbar trunking consistently delivers lower total cost of ownership over a 10-year horizon, even when initial material costs are higher.</p><h3 id=13-where-lv-busbar-trunking-fits-in-the-data-center-power-chain>1.3 Where LV Busbar Trunking Fits in the Data Center Power Chain</h3><p>LV busbar trunking typically operates at the final stage of the power distribution chain, spanning from the LV switchgear or transformer secondary to the rack-level power distribution units (PDUs) or directly to the IT loads. The typical hierarchy is:</p><pre tabindex=0><code>Utility / Generator → Medium Voltage Switchgear
    → Transformer (typically 10kV/400V)
        → LV Switchgear / ATS
            → LV Busbar Trunking (main horizontal feeders)
                → Busbar Branch Circuits (vertical drops)
                    → Rack PDUs / Server Infeeds
                        → IT Equipment
</code></pre><p>This guide focuses on the busbar trunking segments of this chain — the horizontal main feeders and the vertical or angled branch circuits that deliver power to individual racks or rack clusters.</p><hr><h2 id=2-lv-busbar-trunking-fundamentals>2. LV Busbar Trunking Fundamentals</h2><h3 id=21-core-components>2.1 Core Components</h3><p>A complete LV busbar trunking system for a data center consists of several modular components:</p><p><strong>Feeder lengths</strong> are the straight sections of busbar that form the main power pathway. Standard lengths range from 1.5m to 3m, with the most common being 3m. Feeder lengths contain the phase conductors (typically copper, sometimes aluminum), a dedicated neutral conductor, and a ground conductor — all enclosed in a metallic housing.</p><p><strong>Tap-off units (TOUs)</strong> are the branch connection devices that tap power from the main busway and deliver it to a specific rack or PDU. In open channel busway systems, tap-off units can be installed at any point along the busway length. In enclosed busway systems, tap-off units require a pre-installed access window.</p><p><strong>Feed units</strong> connect the busbar trunking to the upstream LV switchgear or transformer. End-feed units connect at the terminus of a busway run; center-feed units connect at an intermediate point to balance voltage drop across long runs.</p><p><strong>Connection fittings</strong> include straight joints (for joining two feeder lengths), expansion joints (to accommodate thermal expansion in runs exceeding 50m), and flange portals (for wall or floor penetrations).</p><p><strong>Support hardware</strong> includes suspension brackets, wall brackets, and leveling devices that secure the busway to the building structure at prescribed intervals — typically every 1.5m to 3m depending on the busway weight and seismic requirements.</p><h3 id=22-conductor-configuration>2.2 Conductor Configuration</h3><p>LV busbar trunking conductors are typically configured in one of two ways:</p><p><strong>Three-phase four-wire (3P+N+PE)</strong> is the standard configuration for data center applications. This provides three phase conductors, a full-sized neutral conductor (required because of high harmonic current from IT equipment PSU loads), and a protective earth conductor. The neutral conductor is typically rated at 100% of the phase current rating — not the standard 50% used in many commercial installations — due to the significant third-harmonic and triplen harmonic currents generated by switch-mode power supplies.</p><p><strong>Sandwich construction</strong> refers to the arrangement of phase and neutral conductors within the busbar housing. In sandwich-type busway, phase and neutral conductors are interleaved with insulation between them, resulting in very low external magnetic field (because the fields of adjacent conductors largely cancel) and minimal impedance. This construction is standard for data center busway because it reduces induced heating in nearby steel structures and minimizes electromagnetic interference with IT equipment.</p><h3 id=23-ratings-and-specifications>2.3 Ratings and Specifications</h3><p>Key electrical ratings for data center LV busbar trunking:</p><table><thead><tr><th>Parameter</th><th>Typical Range</th><th>Notes</th></tr></thead><tbody><tr><td><strong>Voltage rating</strong></td><td>400V / 690V AC</td><td>400V is standard for most global data centers</td></tr><tr><td><strong>Current rating</strong></td><td>400A to 6300A</td><td>Most common: 400A, 630A, 1000A, 1600A</td></tr><tr><td><strong>Short-circuit withstand</strong></td><td>30kA to 100kA for 1s</td><td>Must match upstream protection device rating</td></tr><tr><td><strong>Ingress protection</strong></td><td>IP40 to IP55</td><td>IP55 preferred for data center plenum use</td></tr><tr><td><strong>Fire rating</strong></td><td>UL 1554 or IEC 61439-6</td><td>Required for plenum air-handling spaces</td></tr><tr><td><strong>Ambient temperature</strong></td><td>–25°C to +45°C</td><td>Derating required above +40°C</td></tr><tr><td><strong>Frequency</strong></td><td>50Hz / 60Hz</td><td>Must match regional grid frequency</td></tr></tbody></table><hr><h2 id=3-open-channel-busway-vs-enclosed-busway>3. Open Channel Busway vs Enclosed Busway</h2><p>This is the most consequential architectural choice in data center LV busbar trunking selection.</p><h3 id=31-enclosed-busway>3.1 Enclosed Busway</h3><p>In an enclosed (or fully ducted) busway system, the phase conductors are completely enclosed within a continuous metallic housing that provides full environmental and contact protection. Access for tap-off connections is available only at pre-engineered access points — typically spaced at 0.5m or 1m intervals.</p><p><strong>Advantages of enclosed busway:</strong></p><ul><li>Full IP55 rating achievable, suitable for harsh environments</li><li>Superior protection against dust and moisture — relevant for industrial data centers</li><li>Better mechanical protection in areas with physical access</li></ul><p><strong>Disadvantages for data center use:</strong></p><ul><li>Tap-off units can only be installed at pre-designed access points — limits placement flexibility</li><li>Requires planning of tap-off positions during design phase; changes are costly</li><li>Higher impedance than sandwich-type open channel systems</li><li>More expensive per meter due to heavier enclosures</li></ul><h3 id=32-open-channel-busway>3.2 Open Channel Busway</h3><p>In an open channel busway system, the busbar conductors are housed in a U-shaped metallic channel that is open along its length — a continuous slot runs the full length of the busway. Tap-off units are installed by clipping onto the channel at any position along this slot, secured with clamping hardware, and connected to the live busbars through spring-loaded contact jaws.</p><p>The open channel architecture has revolutionized data center power distribution because it eliminates the need to pre-plan every tap-off location during the design phase. As racks are added, moved, or reconfigured, the power feed can be repositioned in hours — not days.</p><p><strong>Advantages of open channel busway:</strong></p><ul><li>Tap-off units install anywhere along the full busway length — maximum flexibility</li><li>Sandwich construction provides low impedance and low external magnetic field</li><li>Faster installation; lower total installed cost for large deployments</li><li>Easier to scale incrementally as load grows</li></ul><p><strong>Disadvantages:</strong></p><ul><li>Lower IP rating (IP40 typically); not suitable for wet or dusty environments</li><li>Live conductors are partially accessible — requires controlled ceiling plenum access</li><li>Requires more precise alignment during installation</li></ul><h3 id=33-which-architecture-to-choose>3.3 Which Architecture to Choose</h3><p>For modern data centers — especially those serving AI, cloud, or colocation workloads — <strong>open channel busway with sandwich construction</strong> is the dominant choice and the recommended default. The flexibility advantage outweighs the IP rating limitation for most commercial and hyperscale data center environments, where the ceiling plenum is a conditioned, controlled space.</p><p>Enclosed busway remains appropriate for industrial data centers, edge facilities in uncontrolled environments, or locations with high dust or moisture exposure.</p><hr><h2 id=4-critical-selection-criteria-for-data-centers>4. Critical Selection Criteria for Data Centers</h2><h3 id=41-current-rating-and-load-growth-margin>4.1 Current Rating and Load Growth Margin</h3><p>The busbar trunking current rating must exceed the design load with headroom for growth. The industry standard is to specify a busway rated at 125% of the initial design load — meaning if the initial design calls for 800A, specify a 1000A busway.</p><p>For AI-dense deployments, plan for 5–7 years of growth. A rack initially drawing 30kW at 400V draws 43A per phase. At a power factor of 0.95, this is 45A. A 400A busway circuit serving 8 such racks (344A total) leaves only 56A of headroom — insufficient for future GPU upgrades that may push each rack to 60kW or higher. The correct specification in this scenario is a 630A busway.</p><h3 id=42-short-circuit-withstand-rating>4.2 Short-Circuit Withstand Rating</h3><p>The busbar trunking must be rated to withstand the maximum available short-circuit current at its point of installation for the duration of the upstream protective device clearing time. This is not optional and is a matter of safety.</p><p>The formula for minimum short-circuit withstand rating is:</p><pre tabindex=0><code>I_peak = k × √2 × I_symmetrical
</code></pre><p>Where k is the amplitude factor (typically 1.5 to 1.8 for 50Hz systems) and I_symmetrical is the calculated symmetrical fault current.</p><p>For most data center installations, a withstand rating of 50kA for 1 second (or 105kA peak) is adequate. For large hyperscale facilities with transformers rated 2,500kVA or larger, 80–100kA withstand may be required. Always coordinate this rating with the upstream LV switchgear breaker settings.</p><p><strong>Critical selection rule:</strong> The busway short-circuit withstand rating must equal or exceed the upstream protective device rating. A common error is specifying busway with a lower withstand rating than the breaker, creating a safety hazard and violating most electrical codes.</p><h3 id=43-voltage-drop>4.3 Voltage Drop</h3><p>Voltage drop in the busway run must be calculated for the design load condition and must not exceed 2% at full load for the final branch circuit (per IEEERecommended Practice for the Design of Industrial Power Systems). For the main horizontal feeder, a maximum of 1.5% is recommended.</p><p>Voltage drop is a function of impedance (Z) of the busway, the current (I), and the run length (L):</p><pre tabindex=0><code>V_drop = √3 × I × (R × cos φ + X × sin φ) × L
</code></pre><p>For 400V, 50Hz systems with copper sandwich busway, typical impedance values are:</p><ul><li>630A busway: approximately 0.065 mΩ/m</li><li>1000A busway: approximately 0.040 mΩ/m</li><li>1600A busway: approximately 0.025 mΩ/m</li></ul><p>For a 1000A busway running 100m at 800A load (PF 0.95), the voltage drop is approximately 5.3V — well within the 2% limit (8V at 400V). However, at the same length and load with a 400A busway, the drop doubles — highlighting the importance of correct sizing.</p><h3 id=44-neutral-conductor-sizing-for-harmonic-loads>4.4 Neutral Conductor Sizing for Harmonic Loads</h3><p>This is the most frequently underspecified criterion in data center busway selection. Server power supplies are switch-mode power supplies (SMPS) that draw highly distorted current waveforms rich in harmonic content — particularly third harmonic (150Hz), fifth harmonic (250Hz), and triplen harmonics (odd multiples of the third).</p><p>In a three-phase system, triplen harmonics (3rd, 9th, 15th, &mldr;) add arithmetically in the neutral conductor rather than cancelling. A data center with predominantly single-phase server loads can produce neutral currents that equal or exceed the phase currents — even when the three-phase load is balanced.</p><p><strong>Selection requirement:</strong> Specify a full-sized neutral conductor — rated at 100% of the phase current rating — in all data center busway circuits. Do not accept a 50% rated neutral, even if local code does not mandate it for general commercial installations. The data center harmonic environment is fundamentally different from a standard commercial load.</p><p>Additionally, specify neutral busbars that are busway-rated for harmonic duty. Some manufacturers offer neutral conductors with 200% phase rating specifically for high harmonic environments.</p><h3 id=45-tap-off-unit-specifications>4.5 Tap-Off Unit Specifications</h3><p>The tap-off unit (TOU) is the connection point between the main busway and the rack PDU or direct server feed. Key selection criteria:</p><p>** Ampere rating:** TOU ratings typically range from 32A to 400A. The TOU must match or exceed the PDU or server feed it serves. Common TOU ratings for data center use are 32A, 63A, 100A, and 200A.</p><p><strong>Pole configuration:</strong> Standard is 3P+N+PE (four-pole). Ensure the TOU disconnects all poles including the neutral — critical for maintenance safety.</p><p><strong>Integrated protection:</strong> TOUs with built-in circuit breakers (often 30mA trip for DC leakage sensitivity in IT environments) simplify the protection chain and reduce the number of protective devices in the distribution hierarchy.</p><p><strong>Monitoring capability:</strong> Modern TOUs include optional integral power monitoring (voltage, current, power factor, THD, kWh). This eliminates the need for separate PDU-level current transformers and simplifies the DCIM integration.</p><hr><h2 id=5-data-center-power-distribution-architecture>5. Data Center Power Distribution Architecture</h2><h3 id=51-single-line-configuration>5.1 Single-Line Configuration</h3><p>The single-line configuration describes how many busway circuits feed the critical load. Common options:</p><p><strong>N configuration:</strong> A single busway circuit feeds the full critical load. If the busway or its upstream breaker fails, the entire fed load loses power. This is acceptable only for Tier I facilities with tolerance for planned downtime only.</p><p><strong>N+1 configuration:</strong> Two busway circuits feed a common bus; each circuit is sized to carry the full load independently. If one circuit fails, the other carries the entire load. This is the minimum standard for Tier II facilities and most enterprise data centers.</p><p><strong>2N configuration:</strong> Two entirely independent busway systems, each sized for the full load, feed the critical load through separate switchgear and transformers. Either system can carry the full load independently. This is the standard for Tier III and Tier IV facilities and is mandatory for hyperscale cloud provider designs.</p><p><strong>2N+1 configuration:</strong> Three busway circuits, each sized for N/2 capacity, feed the critical load. Any one circuit can fail without loss of load; additionally, any one circuit can be taken offline for maintenance without exceeding the capacity of the remaining circuits.</p><h3 id=52-ab-busway-architecture>5.2 A/B Busway Architecture</h3><p>For AI workloads and high-density compute clusters, the A/B busway architecture has become the de facto standard. In this arrangement, two independent busway circuits run parallel above each rack row — one designated as the &ldquo;A&rdquo; feed, the other as the &ldquo;B&rdquo; feed. Each rack PDU has two input feeds, one from each busway circuit. The PDU or server оборудование manages the load balancing or automatic transfer between feeds.</p><p>Benefits of A/B architecture:</p><ul><li>Complete physical separation of power paths — a single busway failure does not affect the redundant feed</li><li>Enables zero-downtime maintenance — one circuit can be de-energized while the other carries full load</li><li>Supports live migration of virtual machines and container workloads between A and B feed domains</li></ul><h3 id=53-redundancy-interdependencies>5.3 Redundancy Interdependencies</h3><p>Busbar trunking specification must be coordinated with the overall facility redundancy architecture. Key interdependencies:</p><ul><li><strong>Upstream transformer capacity:</strong> If the facility is 2N, the busway circuits must each be sized for 100% of the critical load — not 50%. A common error is specifying 50%-rated busway circuits in a 2N design, which leaves no headroom if one transformer is offline.</li><li><strong>Generator runtime:</strong> Busway circuits serving emergency or standby loads must be coordinated with generator start sequences. Specifying busway with insufficient short-circuit contribution can cause voltage depression during generator synchronization.</li><li><strong>UPS integration:</strong> In double-conversion UPS systems, the busway between the UPS output and the critical load must be rated for the UPS output current, including recharge current and bypass current during transfer.</li></ul><hr><h2 id=6-ai-workloads-and-high-density-challenges>6. AI Workloads and High-Density Challenges</h2><h3 id=61-the-ai-power-density-transformation>6.1 The AI Power Density Transformation</h3><p>AI training clusters represent a step-change in data center power density. A single NVIDIA H100 GPU draws 700W at peak load. A standard 10kW rack might hold 12–14 GPUs; a high-density GPU rack for AI training can reach 40–60kW. A full AI training cluster — potentially 10MW to 100MW — requires power distribution infrastructure designed to a completely different standard from conventional enterprise computing.</p><p>This shift has forced a rethinking of busbar trunking design in several ways:</p><p><strong>Higher ampacity per circuit.</strong> Rather than 400A busway serving rows of 5–10kW racks, AI facilities require 1000A–1600A busway circuits to serve single rack rows. The phase conductors, tap-off units, and protection devices all scale accordingly.</p><p><strong>Increased fault current contribution.</strong> Large transformer banks in AI facilities (often 10MVA or larger) produce fault currents that exceed the withstand ratings of standard commercial busway. Fault current calculations must be performed carefully and busway specified accordingly.</p><p><strong>Dynamic load profiles.</strong> Unlike conventional IT loads that are relatively static, AI training jobs create burst loads — the cluster may draw 20% of rated power most of the time and 100% during active training runs. Busway and transformer specification must account for the 100% condition, not average load.</p><h3 id=62-harmonic-management-for-ai-facilities>6.2 Harmonic Management for AI Facilities</h3><p>AI servers use high-density GPU power supplies that generate harmonic currents exceeding those of conventional servers. The total harmonic distortion (THD) of the current drawn by GPU power supplies can reach 30–50% THDi at full load, compared to 5–15% for standard server PSUs.</p><p><strong>Neutral conductor oversizing</strong> (200% of phase rating) is strongly recommended for AI facility busway circuits.</p><p><strong>Active harmonic filtering</strong> at the busway level or at individual PDUs can reduce THD to below 8% THDi, protecting downstream equipment and reducing losses.</p><p><strong>Dedicated harmonic studies</strong> should be performed during the design phase. IEEE 519 provides the standard for harmonic control in power systems; facilities above 500kW should engage a power quality consultant to model harmonic currents and specify appropriate mitigation.</p><h3 id=63-liquid-cooling-integration>6.3 Liquid Cooling Integration</h3><p>AI training clusters increasingly require direct liquid cooling (DLC) to manage GPU heat density. This creates a new interface challenge: the busbar trunking system must coexist with cooling pipework in the ceiling plenum, often sharing the same tray or support infrastructure.</p><p>Key considerations:</p><ul><li>Minimum 150mm separation between cooling pipe flanges and live busway conductors (per most electrical codes and manufacturer installation requirements)</li><li>Busway supports must be rated for the combined thermal load of both the busway and any adjacent cooling components</li><li>Specify busway with a minimum IP30 rating in liquid-cooled zones to protect against condensation from cooling system joints</li></ul><hr><h2 id=7-standards-and-compliance>7. Standards and Compliance</h2><p>LV busbar trunking systems for data centers must comply with the following international and regional standards:</p><table><thead><tr><th>Standard</th><th>Scope</th><th>Relevance</th></tr></thead><tbody><tr><td><strong>IEC 61439-6</strong></td><td>Low-voltage switchgear — Busbar trunking systems</td><td>Primary product standard; defines construction, testing, and performance requirements</td></tr><tr><td><strong>IEEE C37.20.1</strong></td><td>Standard for metal-enclosed low-voltage power circuit breaker switchgear</td><td>Governs the switchgear interface</td></tr><tr><td><strong>IEEE 519</strong></td><td>Harmonic control in electric power systems</td><td>Harmonic limits for data center loads</td></tr><tr><td><strong>ANSI/TIA-942</strong></td><td>Telecommunications infrastructure standard for data centers</td><td>Covers electrical redundancy (Tier I–IV)</td></tr><tr><td><strong>NFPA 70 (NEC)</strong></td><td>National Electrical Code — US installations</td><td>Art. 368 for busway; Art. 450 for transformers</td></tr><tr><td><strong>EN 61439-6</strong></td><td>IEC 61439-6 adopted in Europe</td><td>Mandatory for EU installations</td></tr><tr><td><strong>GB 7251</strong></td><td>Low-voltage成套开关设备 — China installations</td><td>Mandatory for China installations</td></tr></tbody></table><p><strong>Key compliance requirements for data center busway specification:</strong></p><ol><li><strong>Short-circuit tested:</strong> The busway must have been type-tested by an accredited laboratory (DEKRA, KEMA, UL, CSA, or equivalent) to the applicable standard. Request the type-test report before specifying.</li><li><strong>Fire propagation tested:</strong> For installation in plenum air-handling spaces, the busway must have passed fire propagation testing per UL 723 or equivalent.</li><li><strong>Temperature rise tested:</strong> The current rating is valid only for the tested temperature rise conditions. Ensure the test ambient temperature matches or is lower than your facility&rsquo;s design ambient.</li><li><strong>Degree of protection (IP rating):</strong> The IP rating stated must be verified by testing, not just design intent. Request the test certificate.</li></ol><hr><h2 id=8-wetown-lv-busbar-trunking-solutions>8. Wetown LV Busbar Trunking Solutions</h2><p>Wetown Electric Group manufactures a comprehensive range of LV busbar trunking solutions specifically engineered for data center and mission-critical facility applications.</p><h3 id=81-lv-series-intelligent-busbar-trunking>8.1 LV Series Intelligent Busbar Trunking</h3><p>The Wetown <strong>LV Series</strong> is a sandwich-construction, open-channel LV busbar trunking system rated from 400A to 6300A. Key features for data center applications:</p><ul><li><strong>400A to 1600A current ratings</strong> — standard range for data center branch circuits and main feeders</li><li><strong>Sandwich construction</strong> — low impedance (as low as 0.020 mΩ/m for 1600A), minimal external magnetic field</li><li><strong>Full-sized neutral</strong> (100% of phase rating) as standard — ready for high-harmonic IT loads</li><li><strong>IP40 standard; IP55 available</strong> — suitable for conditioned ceiling plenum installations</li><li><strong>Integrated tap-off units</strong> with optional integral MCB protection (16A to 400A)</li><li><strong>Optional power monitoring</strong> — integral kWh, current, voltage, and THD measurement for DCIM integration</li><li><strong>Busbar lengths of 3m standard</strong> — reduces joint count and installation time</li><li><strong>Expansion joints</strong> for thermal expansion in runs exceeding 60m</li><li><strong>Fire barrier compatibility</strong> — tested for use with standard fire barrier penetration seals</li></ul><h3 id=82-pro-b-series--data-center-dedicated>8.2 Pro B Series — Data Center Dedicated</h3><p>The Wetown <strong>Pro B Series</strong> is purpose-designed for hyperscale and AI data center deployments. Features include:</p><ul><li><strong>1600A–6300A main feeder ratings</strong> for large-scale power distribution</li><li><strong>200% neutral conductor option</strong> for AI facility harmonic duty</li><li><strong>Enhanced short-circuit withstand</strong> up to 100kA for 1 second — suitable for large transformer fault currents</li><li><strong>Precision silver-plated contacts</strong> on tap-off unit connections — rated for unlimited mating cycles</li><li><strong>Continuous power monitoring</strong> as standard — integral sensors for voltage, current, power factor, and THD</li><li><strong>Supports A/B redundant architecture</strong> with fully coordinated protection coordination documentation</li></ul><h3 id=83-gm-d-series--modular-low-voltage-trunking>8.3 GM-D Series — Modular Low-Voltage Trunking</h3><p>The Wetown <strong>GM-D Series</strong> is a modular enclosed busbar system rated from 100A to 1600A, suitable for:</p><ul><li>Vertical riser applications in multi-story data centers</li><li>Edge and micro-data center installations</li><li>Industrial data center environments requiring higher IP ratings</li></ul><h3 id=84-why-choose-wetown>8.4 Why Choose Wetown</h3><ul><li><strong>5G-connected intelligent manufacturing</strong> — automated precision assembly ensures consistent quality across all production runs</li><li><strong>Full type-test certification</strong> — all busbar trunking products tested to IEC 61439-6 by accredited laboratories</li><li><strong>End-to-end power distribution capability</strong> — LV busway integrated with Wetown transformers, switchgear, UPS integration, and monitoring systems</li><li><strong>Global project references</strong> — deployed in data center projects across Southeast Asia, the Middle East, and Europe</li><li><strong>Custom engineering support</strong> — technical application engineers support project specification and detailed design</li></ul><hr><h2 id=9-frequently-asked-questions>9. Frequently Asked Questions</h2><h3 id=what-is-the-difference-between-a-busbar-trunking-system-and-a-traditional-cable-distribution-system-in-data-centers>What is the difference between a busbar trunking system and a traditional cable distribution system in data centers?</h3><p>The fundamental difference is modularity. Busbar trunking is a factory-engineered, modular system with plug-in tap-off units that can be installed, moved, or repositioned without pulling new cables. Cable distribution requires each new connection to be specifically engineered and installed. For data centers with power densities above 5kW per rack or facilities that anticipate frequent reconfiguration, busbar trunking delivers lower total installed cost and significantly faster adaptability.</p><h3 id=how-do-i-calculate-the-correct-busbar-trunking-current-rating-for-a-data-center>How do I calculate the correct busbar trunking current rating for a data center?</h3><p>Start with the design load in kilowatts, convert to amperes using the formula I = P / (√3 × V × PF), and then apply a growth margin of 20–25%. Specify the next standard rating above this value. For example: a 500kW data center section at 400V, PF 0.95 gives I = 500,000 / (1.732 × 400 × 0.95) = 759A. Apply 25% growth margin → 949A. Specify 1000A busway.</p><h3 id=why-is-the-neutral-conductor-rating-critical-for-data-center-busbar-trunking>Why is the neutral conductor rating critical for data center busbar trunking?</h3><p>Server power supplies generate high levels of harmonic currents — particularly third harmonic and triplen harmonics — which accumulate in the neutral conductor rather than cancelling. In a balanced three-phase data center load, the neutral current can equal or exceed the phase current. Specifying a 50%-rated neutral (common in standard commercial installations) creates an overload condition. Data center busway must have a 100% rated neutral as a minimum; 200% rated neutral is recommended for AI-dense facilities.</p><h3 id=what-ip-rating-is-required-for-data-center-ceiling-plenum-installation>What IP rating is required for data center ceiling plenum installation?</h3><p>An IP40 rating (protected against objects >1mm and not protected against water) is the minimum for conditioned, climate-controlled ceiling plenum spaces. IP55 (dust-protected and protected against water jets from any direction) is preferred and is specified as standard by most hyperscale operators. The choice depends on whether the plenum is a pressure-managed, conditioned space or an unconditioned structural ceiling void.</p><h3 id=how-does-open-channel-busway-compare-to-enclosed-busway-for-data-center-use>How does open channel busway compare to enclosed busway for data center use?</h3><p>Open channel busway with sandwich construction is the preferred architecture for modern data centers because tap-off units can be installed at any position along the full busway length — providing maximum flexibility for rack reconfiguration and expansion. Enclosed busway is more appropriate for industrial environments or locations requiring higher IP ratings. The IP limitation of open channel busway is not a concern in conditioned plenum spaces.</p><h3 id=what-short-circuit-withstand-rating-is-required-for-data-center-lv-busbar-trunking>What short-circuit withstand rating is required for data center LV busbar trunking?</h3><p>The busway withstand rating must equal or exceed the maximum available short-circuit current at its point of installation. For most enterprise data centers with transformers up to 2,500kVA, a 50kA/1s withstand rating is adequate. For hyperscale facilities with larger transformers, 80–100kA withstand may be required. This must be coordinated with the upstream LV switchgear protective device settings and verified by a coordination study.</p><h3 id=can-busbar-trunking-be-used-with-liquid-cooling-systems-in-ai-data-centers>Can busbar trunking be used with liquid cooling systems in AI data centers?</h3><p>Yes, but careful coordination is required. Maintain minimum 150mm clearance between cooling pipe joints and live busway conductors. Specify IP30 or higher busway rating in liquid-cooled zones. Wetown provides specific installation guidelines for co-located power and cooling infrastructure, and custom solutions are available for integrated power-and-cooling ceiling plenum designs.</p><h3 id=what-is-the-typical-lifespan-of-lv-busbar-trunking-in-a-data-center>What is the typical lifespan of LV busbar trunking in a data center?</h3><p>Properly specified and installed LV busbar trunking systems have a design life of 30–40 years, matching or exceeding the operational life of the data center facility itself. Key factors in longevity are: correct specification (not undersized), proper installation with specified torque on all joints, environmental control in the installation space, and a preventive maintenance program that includes annual infrared thermography of connections and joints.</p><hr><p><em>This article is part of the ElecPower Technical Guide series. Related reading: <a href=/blog/busbar-sizing-selection-engineers-handbook/>Busbar Sizing and Selection: Engineer&rsquo;s Complete Handbook</a> | <a href=/blog/busbar-system-applications-by-industry/>Busbar System Applications by Industry</a></em></p></div></div></div></div></section></main><footer class="bg-light dark:bg-darkmode-light"><div class=container><div class="row items-center py-10"><div class="lg:col-3 mb-8 text-center lg:mb-0 lg:text-left"><a class="navbar-brand inline-block" href=/><span class="text-3xl font-bold font-secondary text-primary dark:text-white" style=font-family:signika,sans-serif;letter-spacing:-1px>ElecPower | Wetown</span></a></div><div class="lg:col-6 mb-8 text-center lg:mb-0"><ul><li class="m-3 inline-block"><a href=/about>About Us</a></li><li class="m-3 inline-block"><a href=/contact>Contact</a></li><li class="m-3 inline-block"><a href=/privacy-policy>Privacy Policy</a></li></ul></div><div class="lg:col-3 mb-8 text-center lg:mb-0 lg:mt-0 lg:text-right"><ul class=social-icons><li><a target=_blank aria-label=linkedin rel="nofollow noopener" href=https://www.linkedin.com/in/andy-zhu-2ba4ba356/><i class="fab fa-linkedin"></i></a></li><li><a target=_blank aria-label=x rel="nofollow noopener" href=https://x.com/AndyZhu1440905><i class="fab fa-x-twitter"></i></a></li><li><a target=_blank aria-label=github rel="nofollow noopener" href=https://github.com/andyzhu716><i class="fab fa-github"></i></a></li></ul></div></div></div><div class="border-border dark:border-darkmode-border border-t py-7"><div class="text-text-light dark:text-darkmode-text-light container text-center"><p>© 2026 ElecPower. Powered by Wetown.</p></div></div></footer><script crossorigin=anonymous integrity="sha256-fq2IWQj0EO6HybIU5Gh5TC459bLu9aqHAfqz1BythHk=" src=/js/script.min.7ead885908f410ee87c9b214e468794c2e39f5b2eef5aa8701fab3d41cad8479.js></script><script defer async crossorigin=anonymous integrity="sha256-ERVlJv0r9BVw+veEd5+D3oOJuHI8UEMwuPAD0a8FNhY=" src=/js/script-lazy.min.11156526fd2bf41570faf784779f83de8389b8723c504330b8f003d1af053616.js></script><script>"serviceWorker"in navigator&&navigator.serviceWorker.register("/service-worker.js")</script></body></html>